# 2.1.0 — провалы входного напряжения до 0 В на графике

На истории «Входное напряжение» видны провалы до 0–25 В на 1–2 отсчёта. Это либо настоящие микроотключения сети, либо
артефакт чтения. Как отличить (смотреть те же минуты в истории и «Журнале»):

* **настоящее отключение:** «Сеть 220V подключена» → выкл., «Статус сети» = «Отказ сети», напряжение батареи меняется,
  выходное напряжение остаётся ≈230 В;
* **артефакт чтения:** статус «Норма», остальные величины нормальные, провал только у входного напряжения;
* **след старого резервного статуса (1.x):** ровно нагрузка 10 %, температура 28 °C, батарея 11,2 В, выход 230,0 В, «Батарея
  разряжена» = вкл. — так выглядел поддельный статус, когда `Q1` не ответил.

Что сделано в 2.1.0:

* `GlitchFilter` (`model.py`): показание, которое резко расходится с предыдущим, меняет критичные биты статуса (сеть, батарея,
  отказ) или противоречит само себе (вход < 50 В при «сеть в норме»), перечитывается до двух раз; публикуется только то, что
  подтвердили два чтения подряд. **Настоящая авария не скрывается:** отказ сети + 0 В подтверждается повторным чтением
  (доли секунды) и публикуется. Если ИБП «дребезжит» и подтверждения нет 3 раза подряд, показание принимается как есть.
* Противоречивое, но подтверждённое значение входа (< 50 В при «сеть в норме») публикуется как «неизвестно», а не как 23 В,
  чтобы не портить статистику.
* Драйвер после первого кадра эталонной длины (47 байт) требует её всегда: потеря одного символа («230.0» → «23.0») давала
  правдоподобное, но неверное значение. Если у ИБП другая ширина полей, строгая проверка не включается.
* В диагностике: `glitch_filter` (сколько выбросов отброшено, сколько изменений подтверждено, последний отброшенный кадр) и
  счётчики драйвера (`bad_frames`, `timeouts`, `opens`).
* Тесты: 46 (добавлены сценарии выбросов, настоящей аварии, просадки без смены статуса, нестандартной длины кадра).

# SVC Richcomm UPS 2.0.0 — что исправлено

Установка: заменить папку `custom_components/svc_ups` содержимым `svc_ups/` из архива и перезапустить Home Assistant.
Нужен Home Assistant **2025.1 или новее**. Записи интеграции и `unique_id` сущностей сохранены — историю и дашборды
переносить не нужно.

## Кнопка (переключатель) бипера «работает через раз» — причины

1. **Выдуманный статус при сбое опроса.** Если `Q1` не отвечал дважды, драйвер возвращал поддельный статус, собранный из
   заголовка HID-отчёта (`0x80|длина`): сеть «в норме», 230 В, после любого принятого отчёта `LOW_BATT` взведён, а бипер
   «выключен» всегда.
   Переключатель на секунду показывал OFF, и следующее нажатие «Включить» превращалось в «уже в нужном состоянии» — ничего
   не отправлялось.
2. **`Q` — это toggle, а не set, но команда повторялась и отправлялась вслепую.** Если статус перед отправкой не читался,
   `Q` всё равно уходила; проверка через 0,35 с могла увидеть старый `b0` (ИБП может обновлять его с задержкой), следующая попытка снова
   отправляла `Q` и возвращала бипер обратно. Результат зависел от чётности нажатий.
3. **`toggle_beeper`** при неудачном чтении считал бипер включённым (`else True`) и мог выключить уже выключенный.
4. **`async_request_refresh()`** имеет дебаунс 10 с: после команды интерфейс показывал старое состояние до 10 секунд.
5. **Склеивание и «опоздавшие» кадры:** все события одного `read()` сливались в один отчёт, длина кадра не проверялась, ответ,
   пришедший после таймаута, принимался за ответ на следующий запрос (сдвиг на один запрос).

Теперь: `Q` никогда не отправляется вслепую и никогда не повторяется; перед отправкой обязательно читается статус; если бит
уже нужный — ничего не посылается; после `Q` статус опрашивается до 5 с до подтверждения; чтение и команда выполняются под
одной блокировкой (два быстрых клика не дают двойного toggle); подтверждённое состояние публикуется сразу
(`async_set_updated_data`); ошибка показывается пользователем (`HomeAssistantError`), а не молча.

## Остальные ошибки

| Файл | Было | Стало |
|---|---|---|
| `driver.py` | поддельные данные при молчании ИБП; нет переподключения после отвала USB (fd оставался «мёртвым» навсегда) | `None` → «недоступно»; автоматическое переоткрытие моста, поиск узла по VID/PID и `phys` |
| `driver.py` | нет проверки VID/PID — команды уходили в любой `hiddev0` | проверка `HIDIOCGDEVINFO` (0925:1234) |
| `driver.py` | `mknod` всегда с minor 96 независимо от `hiddevN` | minor = 96+N |
| `driver.py` | несколько читающих потоков возможны после `close()/open()`; нет остановки по событию | у каждого читателя свой `Event`, `join` до закрытия fd |
| `driver.py` | `parse_identity`: `strip()` до проверки длины 37 — фиксированные поля никогда не использовались | разбор по смещениям 0/16/27 до `strip()` |
| `driver.py` | команда `F` (номиналы) ни разу не запрашивалась | запрашивается один раз; номинал батареи масштабирует % заряда |
| `coordinator.py` | `x or 50.0`, `x or 25.0`, `x or 13.6`: реальные нули затирались выдуманными значениями (частота 0 → 50 Гц) | неизвестное значение = `None` (сенсор «неизвестно») |
| `coordinator.py` | один сбой HID сразу делал все сущности `unavailable` | 2 сбоя переживаются на прошлых значениях |
| `coordinator.py` | запрос паспорта каждые 100 циклов, нет `config_entry` | паспорт и номиналы: ≤3 попытки, обновление данных устройства в реестре |
| `__init__.py` | службы регистрировались на каждую запись с замыканием на последний координатор, не снимались, без схем и `services.yaml` | регистрация один раз в `async_setup`, схема, `entry_id`, `services.yaml`, переводы |
| `__init__.py` | при неудачном первом опросе драйвер не закрывался (утечка fd и потока) | закрывается |
| `config_flow.py` | `glob` в цикле событий (блокирующий вызов) | сканирование в executor |
| `config_flow.py` | проверка всегда проходила (из-за поддельного статуса) | реальная проверка: открытие, VID/PID, ответ на `Q1` |
| `config_flow.py` | `unique_id` по пути `/dev/usb/hiddevN` (меняется после перезагрузки) | по VID/PID + `phys`; путь обновляется сам |
| `config_flow.py` | нет options/reconfigure, интервал только в `data` | options flow (интервал 5–300 с), перенастройка, список найденных устройств |
| `sensor.py`, `binary_sensor.py` | `@dataclass` без `frozen=True, kw_only=True` — несовместимо с `EntityDescription` в новых HA | исправлено |
| все платформы | 5 копий `device_info`, жёстко заданные русские имена с префиксом «SVC UPS», `FlowResult` | базовая сущность, `has_entity_name` + переводы `ru`/`en`, `ConfigFlowResult`, `runtime_data` |
| `manifest.json` | нет `integration_type`, `loggers` | добавлены; версия 2.0.0 |

## Что изменилось для пользователя

* Сенсоры **«Статус сети 220V»** и **«Статус ИБП»** стали enum-сенсорами: состояния теперь `normal` / `utility_fail` и
  `normal` / `failed` (в интерфейсе — «Норма» / «Отказ сети» / «Отказ»). Если в автоматизациях проверялись строки
  `Normal`, `Utility Fail`, `Failed`, замените их или используйте бинарные сенсоры «Сеть 220V подключена» и «Авария / Отказ ИБП».
* «Частота сети» названа **«Выходная частота»**: поле `RR.R` в ответе Q1 — частота на выходе.
* Новое: кнопка «Переключить бипер», бинарный сенсор «Режим отключения», диагностика, отключённые по умолчанию сенсоры
  номиналов (ответ `F`) и «Ответ Q1 (raw)».
* Заряд батареи считается по номиналу из ответа `F` (12 В → шкала 10,5–13,6 В; 24 В → 21–27,2 В; если ИБП отдаёт
  напряжение на ячейку — шкала 1,75–2,27 В). Это оценка по напряжению, не точный измеритель.

## Проверка

`python3 -m unittest discover -s tests` — 33 теста (≈35 с): парсеры, драйвер на эмуляторе моста HID с настраиваемой
задержкой бипера, потерей кадров, отвалом USB, «опоздавшими» ответами, конкурентными нажатиями; координатор, сущности,
переключатель, службы, согласованность переводов и `unique_id` на заглушках API Home Assistant.

**Не проверено на железе:** поведение вашей прошивки. Если после обновления бипер всё равно не меняется, в Настройки →
Устройства → SVC UPS → «Скачать диагностику» будет `last_beeper` (подтверждена ли смена, за сколько секунд) и сырой
статус. Если ИБП не отражает состояние бипера в бите b0 вообще, переключатель вернёт ошибку «ИБП не подтвердил смену
бипера» (команда `Q` при этом отправлена ровно один раз) — тогда используйте кнопку «Переключить бипер».
